# สรุป: ทำไม Solar Rooftop ไฟไหม้ได้ แม้มี Fuse/MCCB/Inverter Protection

สรุปจากบทความสองฉบับ เรียงตามลำดับ การเกิด → การป้องกัน → การแก้ไข พร้อมอ้างอิงมาตรฐาน

**แก่นของเรื่อง:** Fuse และ MCCB ตัดวงจรเมื่อ **กระแสเกิน** แต่ไฟไหม้ส่วนใหญ่เริ่มจาก **ความร้อนที่จุดต่อ** ซึ่งกระแสยังปกติ อุปกรณ์จึงมองไม่เห็น (Protection Blind Spot)

## 1) การเกิด (สาเหตุ)

| กลไก | เกิดอย่างไร | ทำไมอุปกรณ์ป้องกันไม่ตัด | ตัวอย่างตัวเลข (สมมติ) | มาตรฐานที่เกี่ยวข้อง |
|---|---|---|---|---|
| High-Resistance Connection (MC4 หลวม, crimp ไม่ดี) | ความต้านทานจุดต่อสูง เกิดความร้อน P = I²R แล้วเสื่อมต่อเนื่อง | กระแสยัง 13 A ต่ำกว่าพิกัด Fuse | 13² × 0.3 Ω = 50.7 W (ปกติ 0.845 W เพิ่ม ~60 เท่า) | IEC 62548-1, IEC 62446-1 |
| DC Series Arc | ตัวนำขาดช่วง กระแสไหลผ่านพลาสมา | กระแสไม่สูงขึ้น อาจลดลง (11 A < Fuse 20 A) | 35 V × 11 A = 385 W | IEC 63027 |
| DC Parallel Arc | ฉนวนเสีย (+/− ลัดกัน) สัตว์กัด น้ำเข้า | ถ้า Fault Current ไม่สูงพอก็ไม่ตัด | – | IEC 62548-1 |
| Ground Fault | ฉนวนเสียต่อโครงสร้าง ในระบบ Ungrounded ครั้งแรกกระแสต่ำ | กระแสไม่พอให้ Fuse ทำงาน | – | IEC 62109 |
| Module Hot Spot / Bypass Diode เสีย | เซลล์ Reverse Bias เกิดความร้อนเฉพาะจุด | ไม่ได้ Overcurrent ระดับ String | 8 V × 10 A ≈ 80 W | IEC 61730 |
| DC Isolator / SPD ไม่เหมาะสม | พิกัด DC Load-break ไม่พอ หรือ SPD แรงดันไม่ตรง | ไม่ใช่ตัวตรวจ Arc | – | IEC 61643-31 |

**ทำไม DC Arc อันตราย:** DC ไม่มีจุด Zero Crossing เหมือน AC (ทุก 10 ms ที่ 50 Hz) Arc จึงดับยากและคงอยู่ต่อเนื่องได้

**ข้อควรรู้:** PV เป็นแหล่งจ่ายแบบจำกัดกระแส (Isc สูงกว่า Imp เพียงเล็กน้อย) จึงไม่เหมือนระบบ AC ที่ Fault Current สูงหลายสิบเท่า

## 2) การป้องกัน (ก่อนเกิดเหตุ): 5 ชั้น / 8 ด้าน

### ชั้น Prevention

1. **ออกแบบถูกต้อง** (IEC 62548-1)
   - คำนวณ Voc ที่อุณหภูมิต่ำสุด เช่น 20 แผง × 52.1 V = 1,042 V เกิน 1,000 V
   - ใช้ Isc เลือกพิกัด ไม่ใช่ Imp
   - เช็ก Reverse Current เช่น 5 strings → (5−1) × 14 = 56 A เทียบกับ Max Series Fuse Rating ของแผง
2. **เลือกอุปกรณ์ DC ให้ถูก**
   - Fuse แบบ gPV (IEC 60269-6)
   - Breaker ต้องมีพิกัด DC และขั้วถูกต้อง ห้ามใช้ AC MCCB แทน
   - Isolator ต้องมี DC Load-break
   - SPD (IEC 61643-31)
3. **Connector ที่รับรองใช้ร่วมกัน** ใช้เครื่องมือ crimp ตามผู้ผลิต อย่าให้รับแรงดึง
4. **คุมคุณภาพติดตั้ง** (IEC 62446-1)
   - Torque ตามผู้ผลิต
   - ทดสอบฉนวน, Voc/Isc, polarity
   - เก็บ Commissioning Report เป็น Baseline

### ชั้น Detection

5. **AFCI + Ground-Fault/Insulation Monitoring** (IEC 63027, IEC 62109)
   - ต้องตรวจว่าเปิดใช้จริงและครอบคลุม Fault ชนิดใด
   - ห้ามสร้าง Arc จริงด้วยการถอด Connector ขณะมีโหลดเพื่อทดสอบ

### ชั้น Verification

6. **บำรุงรักษา**
   - Thermography, เทียบกระแส String, ติดตามค่าฉนวน, ดู Event Log
   - ความถี่ตัวอย่าง: รายเดือน (alarm/trend), 3–6 เดือน (visual), รายปี (ทดสอบเชิงวิศวกรรม), หลังพายุ/ฟ้าผ่า (ตรวจเพิ่ม)

### ชั้น Fire Risk Mitigation

7. **หลังคาและการเดินสายปลอดภัยจากไฟ** (IEC TR 63226): วัสดุหลังคา เส้นทางสาย Fire stopping ทางเข้าดับเพลิง

### ชั้น Isolation

8. **Emergency Isolation**: AC Disconnect, DC Isolation, Rapid Shutdown, ป้ายเตือน, LOTO

### Power Optimizer เทียบกับ Rapid Shutdown

| | Power Optimizer | Rapid Shutdown |
|---|---|---|
| หน้าที่หลัก | เพิ่มพลังงานผลิต (DC-DC MPPT ระดับแผง) | ลดแรงดัน DC หลังสั่งหยุด |
| ป้องกัน Connector ไหม้/Arc | ไม่รับประกัน | ไม่ใช่หน้าที่หลัก |
| ตัวอย่าง | – | 1,000 V → ~20 V (ถ้าอุปกรณ์ลดเหลือ 1 V/แผง) |
| มาตรฐาน | – | NEC 690.12, UL 1741, UL 3741 (เกณฑ์สหรัฐฯ) |

ติด Optimizer + RSD + AFCI ครบก็ **ป้องกันไฟไหม้ 100% ไม่ได้** ยังมี Internal Module Defect, Connector, น้ำเข้า, การติดตั้งผิด, วัสดุหลังคาลามไฟ

## 3) การแก้ไข

### 3.1 ระบบที่ติดตั้งแล้ว: ตรวจสอบเชิงระบบ 10 ขั้น

1. ตรวจ Single-Line Diagram
2. คำนวณ Max Voc ที่อุณหภูมิต่ำสุดเทียบพิกัด
3. เทียบพิกัด Fuse/Breaker กับ Fault และ Reverse Current
4. ตรวจ Connector (ความเข้ากันได้, crimp, ร่องรอยความร้อน)
5. ตรวจ Inverter (AFCI, Ground-Fault, Insulation, Event Log)
6. ทดสอบ Rapid Shutdown ตามคู่มือ
7. Thermography (ดู Irradiance/โหลด/ลม/Emissivity อย่าสรุปจากภาพเดียว)
8. ตรวจความปลอดภัยไฟของหลังคา
9. ทำ Risk Register (ตำแหน่ง ความรุนแรง โอกาส มาตรการ)
10. ตรวจซ้ำหลังปรับปรุงและเก็บเป็น Baseline

อย่า Bypass Protection เพื่อแก้ Nuisance Alarm โดยไม่วิเคราะห์สาเหตุ

### 3.2 เมื่อเกิดเพลิงไหม้จริง: 6 ขั้น

1. **แจ้งเหตุและอพยพ** ห้ามพนักงานขึ้นหลังคาหรือถอด MC4
2. **สั่ง Emergency Shutdown** จากจุดปลอดภัย (Rapid Shutdown ถ้ามี)
3. **แยกแหล่งจ่าย** AC/DC โดยวิศวกร โดยระวังไม่ตัด Fire Pump, ไฟฉุกเฉิน, UPS, ระบบแจ้งเหตุ
4. **ควบคุมพื้นที่** กันคนห่างสาย DC ที่ชำรุดและหลังคาที่เสี่ยงถล่ม
5. **ดับเพลิงโดยทีมที่ผ่านการฝึก** ห้ามพนักงานทั่วไปฉีดน้ำใส่แผง
6. **ตรวจสอบก่อนจ่ายไฟกลับ** ประเมินความปลอดภัยและได้รับอนุญาตก่อน

**ต้องจำ:** ปิด AC Breaker แล้ว สาย DC ยังมีแรงดันได้ (ถึง 1,000 VDC) ตราบที่แผงโดนแสง และ Rapid Shutdown ก็ไม่ได้ทำให้ทุกส่วนปลอดแรงดัน

**ต้องเตรียมไว้ล่วงหน้า:** Emergency Response Plan, SLD สำหรับตัดแยก, แผนผัง String/เส้นสาย DC, Firefighter Info Sheet, ป้าย DC Hazard, ซ้อมร่วมกับทีมดับเพลิง

## 4) แผนที่มาตรฐาน (ใช้ตอนไหน)

| มาตรฐาน | ใช้กับ |
|---|---|
| IEC 62548-1 | ออกแบบ PV Array (แรงดัน/กระแส/สาย) |
| IEC 62446-1 | เอกสาร ตรวจ ทดสอบ Commissioning |
| IEC 61730 | ความปลอดภัยของแผง |
| IEC 60269-6 | Fuse gPV |
| IEC 63027 | ตรวจจับ/ตัด DC Arc |
| IEC 61643-31 | SPD ฝั่ง PV |
| IEC 62109 | ความปลอดภัย Inverter |
| IEC TR 63226 | บริหารความเสี่ยงไฟของ PV บนอาคาร |
| NEC 690.12 / UL 1741 / UL 3741 | Rapid Shutdown (เกณฑ์สหรัฐฯ) |

## ข้อควรระวังในการนำไปใช้

- ตัวเลขทั้งหมดเป็น **ตัวอย่างสมมติ** กระแสจริงขึ้นกับ I–V Curve และ MPPT
- **NEC ไม่ใช่ข้อบังคับอัตโนมัติในไทย** ต้องดูฉบับที่บังคับใช้ ข้อกำหนดการไฟฟ้า และกฎหมายอัคคีภัยของพื้นที่
- ชื่อมาตรฐานในบทความเป็นชื่อกลุ่ม/ซีรีส์ ควรตรวจฉบับและปีที่มีผลก่อนอ้างในเอกสารทางการ

*ที่มา: บทความ "ทำไม Solar Rooftop จึงมีโอกาสเกิดไฟไหม้…" และบทความภาคต่อว่าด้วยแนวทางป้องกัน Power Optimizer และ Rapid Shutdown (Power Quality Solutions)*
